<!doctype html><html><head><meta charset=utf8><meta name=viewport content="width=device-width,initial-scale=1,viewport-fit=cover"><style>:root{color-scheme:light;box-sizing:border-box;padding-top:env(safe-area-inset-top,0px);padding-bottom:env(safe-area-inset-bottom,0px)}html{scroll-padding-top:env(safe-area-inset-top,0px)}body{margin:0;padding:0;font:14px -apple-system,BlinkMacSystemFont,sans-serif;background:#fff;color:#000}img{max-width:100%}[hidden]:not([hidden=until-found i]){display:none!important}</style></head><body>
<title>SaMD Regulatory Map</title>
<meta name="claude:viewport-fit-sides" content="cover">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Archivo:wght@500;700&family=IBM+Plex+Mono:wght@400;500&family=IBM+Plex+Sans:wght@400;500;600&display=swap">
<style>
/* Layout: lifecycle strip, then a three-column trace map (law → standard → evidence) with a detail panel, then the deliverables register. */
:root {
  --bg: #F3F5F8; --surface: #FFFFFF; --fg: #14202B; --muted: #5A6876; --line: #CBD3DC; --faint: #E3E8EE;
  --reg: #3C40A6; --reg-soft: #E8E9FA; --std: #0E726C; --std-soft: #E1F3F1;
  --cond-bg: #FBEBC8; --cond-fg: #6E4A00; --focus: #3C40A6;
  --f-display: "Archivo", "Helvetica Neue", Arial, sans-serif;
  --f-body: "IBM Plex Sans", "Segoe UI", system-ui, sans-serif;
  --f-mono: "IBM Plex Mono", ui-monospace, Menlo, Consolas, monospace;
}
@media (prefers-color-scheme: dark) { :root:not([data-theme="light"]) {
  --bg: #0E141A; --surface: #161F28; --fg: #E3E9EF; --muted: #98A6B4; --line: #2F3C49; --faint: #202B36;
  --reg: #A3A7FF; --reg-soft: #23264A; --std: #52C7BD; --std-soft: #12312F;
  --cond-bg: #4A3710; --cond-fg: #F3CF85; --focus: #A3A7FF; color-scheme: dark; } }
:root[data-theme="dark"] {
  --bg: #0E141A; --surface: #161F28; --fg: #E3E9EF; --muted: #98A6B4; --line: #2F3C49; --faint: #202B36;
  --reg: #A3A7FF; --reg-soft: #23264A; --std: #52C7BD; --std-soft: #12312F;
  --cond-bg: #4A3710; --cond-fg: #F3CF85; --focus: #A3A7FF; color-scheme: dark; }

* { box-sizing: border-box; }
body { background: var(--bg); color: var(--fg); font-family: var(--f-body); font-size: 15px; line-height: 1.5; }
.wrap { max-width: 1320px; margin: 0 auto; padding-block: 40px 64px;
  padding-left: max(16px, env(safe-area-inset-left, 0px)); padding-right: max(16px, env(safe-area-inset-right, 0px)); }
h1, h2 { font-family: var(--f-display); text-wrap: balance; margin: 0; letter-spacing: -0.01em; }
h1 { font-size: clamp(28px, 4vw, 40px); font-weight: 700; }
h2 { font-size: 22px; font-weight: 700; }
.lede { max-width: 68ch; color: var(--muted); margin: 10px 0 0; }
.eyebrow { font-family: var(--f-mono); font-size: 11.5px; letter-spacing: .08em; text-transform: uppercase; color: var(--muted); }
section { margin-top: 48px; display: grid; gap: 14px; }
section > p { margin: 0; max-width: 72ch; color: var(--muted); }
.scroll { overflow-x: auto; }
figure { margin: 0; }
figcaption { font-size: 13px; color: var(--muted); margin-top: 8px; max-width: 80ch; }
.strip svg { display: block; width: 100%; min-width: 820px; height: auto; color: var(--fg); }

/* Controls */
.toolbar { display: flex; flex-wrap: wrap; gap: 8px 18px; align-items: center; }
.filters { display: flex; gap: 6px; flex-wrap: wrap; }
.filters button { font: 500 13px var(--f-body); padding: 6px 12px; border-radius: 999px; border: 1px solid var(--line);
  background: var(--surface); color: var(--fg); cursor: pointer; }
.filters button[aria-pressed="true"] { background: var(--fg); color: var(--bg); border-color: var(--fg); }
.legend { display: flex; flex-wrap: wrap; gap: 6px 16px; font-size: 12.5px; color: var(--muted); align-items: center; }
.legend span { display: inline-flex; gap: 6px; align-items: center; }
.sw { width: 22px; height: 0; border-top: 2px solid; display: inline-block; }

/* Map */
.layout { display: grid; grid-template-columns: minmax(0, 1fr) 340px; gap: 28px; align-items: start; }
.map { position: relative; display: grid; grid-template-columns: minmax(0, .9fr) minmax(0, 1fr) minmax(0, 1.1fr); gap: 64px; }
.map svg.wires { position: absolute; inset: 0; pointer-events: none; z-index: 0; overflow: visible; }
.col { display: flex; flex-direction: column; gap: 8px; position: relative; z-index: 1; min-width: 0; }
.col.spread { justify-content: space-around; }
.colhead { font-family: var(--f-mono); font-size: 11.5px; letter-spacing: .08em; text-transform: uppercase; color: var(--muted);
  padding-bottom: 6px; border-bottom: 1px solid var(--line); margin-bottom: 4px; }
.grouphead { font-size: 11.5px; font-weight: 600; color: var(--muted); margin: 8px 0 0; letter-spacing: .02em; }
.grouphead:first-of-type { margin-top: 0; }
.node { text-align: left; width: 100%; font: inherit; color: var(--fg); background: var(--surface); cursor: pointer;
  border: 1px solid var(--line); border-radius: 6px; padding: 8px 10px; display: grid; gap: 2px;
  transition: opacity .15s, border-color .15s, background .15s; }
.node .code { font-family: var(--f-mono); font-size: 11.5px; color: var(--muted); }
.node .name { font-weight: 600; font-size: 14px; line-height: 1.3; }
.node.reg { border-left: 4px solid var(--reg); }
.node.std { border-left: 4px solid var(--std); }
.node.del { grid-template-columns: minmax(0, 1fr) auto; align-items: center; gap: 8px; padding: 7px 10px; }
.node.del .name { font-weight: 500; font-size: 13.5px; }
.node:hover { border-color: var(--muted); }
.node:focus-visible, .filters button:focus-visible, .chip:focus-visible { outline: 2px solid var(--focus); outline-offset: 2px; }
.map.has-sel .node:not(.on):not(.sel) { opacity: .38; }
.node.sel { outline: 2px solid var(--fg); outline-offset: 1px; }
.node.reg.on, .node.reg.sel { background: var(--reg-soft); }
.node.std.on, .node.std.sel { background: var(--std-soft); }
.node.na { opacity: .18 !important; }
.stats { display: inline-flex; gap: 3px; }
.st { font: 500 10.5px/1 var(--f-mono); padding: 3px 5px; border-radius: 3px; border: 1px solid transparent; white-space: nowrap; }
.st-R { background: var(--fg); color: var(--bg); }
.st-E { border-color: var(--muted); color: var(--muted); }
.st-C { background: var(--cond-bg); color: var(--cond-fg); }
.st-N { color: var(--line); border-color: var(--faint); }

/* Detail */
.detail { position: sticky; top: calc(env(safe-area-inset-top, 0px) + 16px); background: var(--surface); border: 1px solid var(--line);
  border-radius: 8px; padding: 18px; display: grid; gap: 12px; min-width: 0; }
.detail h3 { font-family: var(--f-display); font-size: 19px; margin: 0; text-wrap: balance; }
.detail p { margin: 0; font-size: 14px; }
.detail .src { font-family: var(--f-mono); font-size: 12px; color: var(--muted); line-height: 1.6; }
.detail dl { margin: 0; display: grid; grid-template-columns: auto 1fr; gap: 6px 10px; font-size: 13px; align-items: baseline; }
.detail dt { font-family: var(--f-mono); font-size: 11.5px; color: var(--muted); }
.detail dd { margin: 0; }
.chips { display: flex; flex-wrap: wrap; gap: 5px; }
.chip { font: 500 12px var(--f-body); padding: 3px 8px; border-radius: 4px; border: 1px solid var(--line); background: var(--bg); color: var(--fg); cursor: pointer; }
.chip.reg { border-left: 3px solid var(--reg); } .chip.std { border-left: 3px solid var(--std); }
.sublabel { font-family: var(--f-mono); font-size: 11px; letter-spacing: .08em; text-transform: uppercase; color: var(--muted); }

/* Tables */
table { border-collapse: collapse; width: 100%; font-size: 13.5px; background: var(--surface); }
th, td { text-align: left; vertical-align: top; padding: 9px 12px; border-bottom: 1px solid var(--faint); }
thead th { font-family: var(--f-mono); font-weight: 500; font-size: 11.5px; letter-spacing: .06em; text-transform: uppercase; color: var(--muted); border-bottom: 1px solid var(--line); background: var(--surface); }
tbody tr.grp td { font-weight: 600; font-size: 12px; color: var(--muted); background: var(--bg); padding-block: 6px; letter-spacing: .02em; }
td.mono { font-family: var(--f-mono); font-size: 12px; color: var(--muted); }
td.c { text-align: center; }
.reg-table { min-width: 960px; }
.cls-table { min-width: 560px; max-width: 820px; }
.cls-table td.c, .cls-table th.c { text-align: center; width: 64px; font-family: var(--f-mono); }
.dot { display: inline-block; width: 10px; height: 10px; border-radius: 50%; background: var(--std); }
.part { display: inline-block; width: 10px; height: 10px; border-radius: 50%; border: 2px solid var(--std); }
.notes { font-size: 13px; color: var(--muted); max-width: 80ch; display: grid; gap: 6px; margin: 0; padding-left: 18px; }

@media (max-width: 1100px) {
  .layout { grid-template-columns: minmax(0, 1fr); }
  .detail { position: static; }
}
@media (max-width: 760px) {
  .map { grid-template-columns: minmax(0, 1fr); gap: 28px; }
  .map svg.wires { display: none; }
  .col.spread { justify-content: flex-start; }
  .detail.inline { margin: 4px 0 8px; }
}
@media (prefers-reduced-motion: reduce) { .node { transition: none; } }
</style>

<div class="wrap">
  <header>
    <div class="eyebrow">Software as a Medical Device · EU · UK · US · as of October 2026</div>
    <h1>SaMD Regulatory Map</h1>
    <p class="lede">How the law, the standards that give presumption of conformity, and the documents you actually have to write fit together. Select any box in the trace map to follow it from regulation to deliverable, or the other way round.</p>
  </header>

  <section aria-labelledby="h-flow">
    <h2 id="h-flow">The path to market</h2>
    <figure class="strip">
      <div class="scroll">
      <svg viewBox="0 0 1100 240" role="img" aria-label="Regulations are met via standards, evidenced by deliverables, compiled into technical documentation, reviewed in conformity assessment, leading to market access; post-market surveillance feeds back into the deliverables.">
        <defs>
          <marker id="ah" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse">
            <path d="M0,0 L10,5 L0,10 z" fill="currentColor"/>
          </marker>
        </defs>
        <g font-family="IBM Plex Sans, Segoe UI, sans-serif" fill="currentColor">
          <!-- boxes: x = 10 + i*155, width 120 -->
          <g fill="none" stroke="currentColor" stroke-width="1.3">
            <rect x="10" y="60" width="120" height="76" rx="6" stroke="var(--reg)" stroke-width="2"/>
            <rect x="165" y="60" width="120" height="76" rx="6" stroke="var(--std)" stroke-width="2"/>
            <rect x="320" y="60" width="120" height="76" rx="6" stroke-width="2.4"/>
            <rect x="475" y="60" width="120" height="76" rx="6"/>
            <rect x="630" y="60" width="120" height="76" rx="6"/>
            <rect x="785" y="60" width="120" height="76" rx="6"/>
            <rect x="940" y="60" width="140" height="76" rx="6"/>
          </g>
          <g font-size="13.5" font-weight="600" text-anchor="middle">
            <text x="70" y="86">Regulation</text>
            <text x="225" y="86">Standards</text>
            <text x="380" y="86">Deliverables</text>
            <text x="535" y="86">Technical file</text>
            <text x="690" y="86">Conformity</text>
            <text x="845" y="86">Market access</text>
            <text x="1010" y="86">Post-market</text>
          </g>
          <g font-size="11" text-anchor="middle" fill="var(--muted)">
            <text x="70" y="106">EU MDR · UK MDR</text><text x="70" y="121">FD&amp;C Act · 21 CFR</text>
            <text x="225" y="106">ISO 13485 · 14971</text><text x="225" y="121">IEC 62304 · 62366-1</text>
            <text x="380" y="106">plans, specs, tests,</text><text x="380" y="121">reports, records</text>
            <text x="535" y="106">Annex II–III file</text><text x="535" y="121">510(k) · De Novo · PMA</text>
            <text x="690" y="106">Notified / Approved</text><text x="690" y="121">Body · FDA review</text>
            <text x="845" y="106">CE · UKCA</text><text x="845" y="121">clearance · grant</text>
            <text x="1010" y="106">PMS · PSUR · PMCF</text><text x="1010" y="121">vigilance · CAPA</text>
          </g>
          <g stroke="currentColor" stroke-width="1.4" fill="none" marker-end="url(#ah)">
            <line x1="131" y1="98" x2="163" y2="98"/>
            <line x1="286" y1="98" x2="318" y2="98"/>
            <line x1="441" y1="98" x2="473" y2="98"/>
            <line x1="596" y1="98" x2="628" y2="98"/>
            <line x1="751" y1="98" x2="783" y2="98"/>
            <line x1="906" y1="98" x2="938" y2="98"/>
            <path d="M1010,137 V200 H380 V139" stroke-dasharray="5 4"/>
          </g>
          <g font-size="11" text-anchor="middle" fill="var(--muted)" font-style="italic">
            <text x="147" y="44">met via</text>
            <text x="302" y="44">evidenced by</text>
            <text x="457" y="44">compiled into</text>
            <text x="612" y="44">reviewed in</text>
            <text x="767" y="44">certifies</text>
            <text x="922" y="44">monitored by</text>
            <text x="695" y="222">post-market data updates the risk file, triggers CAPA and new software releases</text>
          </g>
          <g stroke="var(--line)" stroke-width="1">
            <line x1="147" y1="50" x2="147" y2="92"/><line x1="302" y1="50" x2="302" y2="92"/><line x1="457" y1="50" x2="457" y2="92"/>
            <line x1="612" y1="50" x2="612" y2="92"/><line x1="767" y1="50" x2="767" y2="92"/><line x1="922" y1="50" x2="922" y2="92"/>
          </g>
          <text x="10" y="20" font-size="11" fill="var(--muted)" font-family="IBM Plex Mono, monospace">CLASS I (non-sterile, no measuring): SELF-DECLARED · CLASS IIa+ UNDER RULE 11: BODY REVIEW</text>
        </g>
      </svg>
      </div>
      <figcaption>Standards are voluntary in law, but applying the harmonised (EU), designated (UK) or recognised (US) versions is how a manufacturer shows the legal requirements are met. The deliverables are the evidence; they are also living documents that post-market data keeps updating.</figcaption>
    </figure>
  </section>

  <section aria-labelledby="h-map">
    <h2 id="h-map">Trace map</h2>
    <div class="toolbar">
      <div class="filters" role="group" aria-label="Jurisdiction">
        <button type="button" data-j="all" aria-pressed="true">All markets</button>
        <button type="button" data-j="EU" aria-pressed="false">EU</button>
        <button type="button" data-j="UK" aria-pressed="false">UK (GB)</button>
        <button type="button" data-j="US" aria-pressed="false">US</button>
      </div>
      <div class="legend">
        <span><i class="sw" style="border-color:var(--reg)"></i>regulation cites standard</span>
        <span><i class="sw" style="border-color:var(--std)"></i>standard produces deliverable</span>
        <span><i class="sw" style="border-color:var(--reg);border-top-style:dashed"></i>required by the regulation text itself</span>
        <span><b class="st st-R">R</b> required</span>
        <span><b class="st st-E">E</b> expected</span>
        <span><b class="st st-C">C</b> conditional</span>
      </div>
    </div>
    <div class="layout">
      <div class="map" id="map">
        <svg class="wires" id="wires" aria-hidden="true"></svg>
        <div class="col spread" id="col-reg"><div class="colhead">Regulation</div></div>
        <div class="col spread" id="col-std"><div class="colhead">Standards &amp; guidance</div></div>
        <div class="col" id="col-del"><div class="colhead">Deliverables · EU UK US</div></div>
      </div>
      <aside class="detail" id="detail" aria-live="polite"></aside>
    </div>
  </section>

  <section aria-labelledby="h-reg">
    <h2 id="h-reg">Deliverables register</h2>
    <p>Every deliverable in the map, with the clauses that call for it. R means the regulation or a harmonised/recognised standard makes it mandatory to claim conformity; E means regulators and reviewers expect it as state of the art; C means it depends on device class, AI use or the buyer.</p>
    <div class="scroll"><table class="reg-table" id="regtable"></table></div>
  </section>

  <section aria-labelledby="h-cls">
    <h2 id="h-cls">What the IEC 62304 safety class changes</h2>
    <p>The software safety class (4.3) is set from the worst harm a software failure could contribute to after external risk controls: A no injury, B non-serious injury, C death or serious injury. It decides how much of the software lifecycle file you must produce.</p>
    <div class="scroll"><table class="cls-table">
      <thead><tr><th>Activity</th><th>Clause</th><th class="c">A</th><th class="c">B</th><th class="c">C</th></tr></thead>
      <tbody>
        <tr><td>Software development plan</td><td class="mono">5.1</td><td class="c"><i class="part" title="Partly"></i></td><td class="c"><i class="dot" title="Required"></i></td><td class="c"><i class="dot"></i></td></tr>
        <tr><td>Software requirements analysis</td><td class="mono">5.2</td><td class="c"><i class="dot"></i></td><td class="c"><i class="dot"></i></td><td class="c"><i class="dot"></i></td></tr>
        <tr><td>Architectural design (incl. SOUP requirements)</td><td class="mono">5.3</td><td class="c">–</td><td class="c"><i class="dot"></i></td><td class="c"><i class="dot"></i></td></tr>
        <tr><td>Split into units</td><td class="mono">5.4.1</td><td class="c">–</td><td class="c"><i class="dot"></i></td><td class="c"><i class="dot"></i></td></tr>
        <tr><td>Detailed design of each unit and interface</td><td class="mono">5.4.2–5.4.4</td><td class="c">–</td><td class="c">–</td><td class="c"><i class="dot"></i></td></tr>
        <tr><td>Unit implementation</td><td class="mono">5.5.1</td><td class="c"><i class="dot"></i></td><td class="c"><i class="dot"></i></td><td class="c"><i class="dot"></i></td></tr>
        <tr><td>Unit verification</td><td class="mono">5.5.2–5.5.5</td><td class="c">–</td><td class="c"><i class="dot"></i></td><td class="c"><i class="dot"></i> + extra criteria</td></tr>
        <tr><td>Integration and integration testing</td><td class="mono">5.6</td><td class="c">–</td><td class="c"><i class="dot"></i></td><td class="c"><i class="dot"></i></td></tr>
        <tr><td>Software system testing</td><td class="mono">5.7</td><td class="c"><i class="dot"></i></td><td class="c"><i class="dot"></i></td><td class="c"><i class="dot"></i></td></tr>
        <tr><td>Software release</td><td class="mono">5.8</td><td class="c"><i class="part"></i></td><td class="c"><i class="dot"></i></td><td class="c"><i class="dot"></i></td></tr>
        <tr><td>Maintenance, risk management, configuration, problem resolution</td><td class="mono">6–9</td><td class="c"><i class="dot"></i></td><td class="c"><i class="dot"></i></td><td class="c"><i class="dot"></i></td></tr>
      </tbody>
    </table></div>
    <figcaption>Filled dot: required. Ring: only some sub-clauses apply. Based on IEC 62304:2006+A1:2015.</figcaption>
  </section>

  <section aria-labelledby="h-notes">
    <h2 id="h-notes">Notes and limits</h2>
    <ul class="notes">
      <li>Scope is standalone software (SaMD / MDSW). Software inside hardware also brings IEC 60601-1 (clause 14, PEMS) and the device's own standards. IVD software follows IVDR 2017/746, with Annex VIII rules and performance evaluation in place of clinical evaluation.</li>
      <li>GB: UKCA and, under current transitional arrangements, CE marking are both accepted; Northern Ireland follows EU MDR. Check MHRA guidance for the latest dates before planning a submission.</li>
      <li>US: the QMSR (21 CFR 820, effective 2 February 2026) incorporates ISO 13485:2016 by reference, so one QMS can serve all three markets with FDA-specific additions (complaint, UDI and records requirements).</li>
      <li>Check the edition in force before citing a standard: harmonised, designated and FDA-recognised versions differ in timing, and IEC 62304 and IEC 81001-5-1 are under revision.</li>
      <li>This is an orientation map for planning, not legal advice. Your notified body, approved body or FDA review division has the final say on what evidence is sufficient.</li>
    </ul>
  </section>
</div>

<script>
const REGS = [
  { id: 'eu-mdr', code: 'Regulation (EU) 2017/745', name: 'EU MDR', juris: ['EU'],
    desc: 'Software with a medical purpose is a device (Art 2(1)). Annex VIII Rule 11 puts most decision-support software in class IIa or higher, which brings in a notified body. Harmonised standards give presumption of conformity with the GSPRs (Art 8).',
    src: 'Art 2, 8, 10, 15, 19, 27, 52, 61, 83–92 · Annex I §17 · Annex II, III, VIII, XIV',
    stds: ['s13485','s14971','s62304','s62366','s81001','s82304','s20417','sclin','sqc'],
    dels: ['ip','qc','gspr','td','doc','cer','lab','pms'] },
  { id: 'eu-ai', code: 'Regulation (EU) 2024/1689', name: 'EU AI Act', sub: 'if the software uses machine learning', juris: ['EU'],
    desc: 'AI that is, or is a safety component of, an MDR device needing notified-body assessment is high-risk (Art 6(1)). Those obligations apply from 2 August 2027 and are assessed inside the MDR conformity assessment, so the documentation joins the MDR technical file.',
    src: 'Art 6, 9–15, 17 · Annex IV · MDCG 2025-6',
    stds: ['s13485','s14971'], dels: ['ai','td'] },
  { id: 'uk-mdr', code: 'SI 2002/618 as amended', name: 'UK MDR 2002 (MHRA)', juris: ['UK'],
    desc: 'Great Britain’s device law, based on the former EU directives with UK amendments. Strengthened post-market surveillance requirements apply from 16 June 2025. Manufacturers outside the UK need a UK Responsible Person; every device is registered with the MHRA.',
    src: 'Part II (general devices) · Essential Requirements · PMS regulations 2024',
    stds: ['s13485','s14971','s62304','s62366','s81001','s82304','s20417','sclin','sqc'],
    dels: ['ip','qc','gspr','td','doc','cer','lab','pms'] },
  { id: 'nhs', code: 'DCB0129 · DCB0160', name: 'NHS clinical risk standards', sub: 'England, any health IT', juris: ['UK'],
    desc: 'Mandatory under the Health and Social Care Act 2012 for manufacturers (DCB0129) and deploying NHS organisations (DCB0160) of health IT, whether or not it is a medical device. Needs a named Clinical Safety Officer. Checked as part of the NHS DTAC.',
    src: 'DCB0129 (manufacturer) · DCB0160 (deployment) · DTAC',
    stds: ['s14971'], dels: ['csc'] },
  { id: 'us-fda', code: 'FD&C Act · 21 CFR', name: 'US FDA', juris: ['US'],
    desc: 'Device software functions reach market via 510(k), De Novo or PMA. The QMSR (Part 820) incorporates ISO 13485 since 2 Feb 2026. Section 524B makes cybersecurity content, including an SBOM, mandatory for cyber devices. Recognised consensus standards can be cited in a Declaration of Conformity.',
    src: '21 CFR 801, 803, 807, 814, 820, 830, 860 · FD&C Act 524B',
    stds: ['s13485','s14971','s62304','s62366','s81001','sfda'],
    dels: ['td','doc','lab','pms'] },
];

const STDS = [
  { id: 's13485', code: 'ISO 13485:2016', name: 'Quality management system', juris: ['EU','UK','US'],
    desc: 'The QMS everything else sits inside. Design and development controls (7.3) carry the software lifecycle; 4.1.6 requires validating the software tools the QMS itself relies on.',
    src: '4.1.6, 4.2, 5.6, 7.3, 7.4, 8.2, 8.5', dels: ['qms','dhf','pms'] },
  { id: 's14971', code: 'ISO 14971:2019 + TR 24971', name: 'Risk management', juris: ['EU','UK','US'],
    desc: 'One risk process for the whole lifecycle, including production and post-production information (clause 10). Software, use-error and security causes of hazards feed into it from IEC 62304, 62366-1 and 81001-5-1. DCB0129 follows the same logic.',
    src: '4.4–4.5, 5–10', dels: ['rmf','pms','csc'] },
  { id: 's62304', code: 'IEC 62304:2006+A1:2015', name: 'Software lifecycle processes', juris: ['EU','UK','US'],
    desc: 'Assign safety class A, B or C (4.3); the class sets which activities and documents are required. Class C adds detailed design and stricter unit verification.',
    src: '4.3, 5.1–5.8, 6, 7, 8, 9', dels: ['sdp','srs','soup','vv','rel','rmf','pms'] },
  { id: 's62366', code: 'IEC 62366-1:2015+A1:2020', name: 'Usability engineering', juris: ['EU','UK','US'],
    desc: 'Finds the use errors that could cause harm and shows, through summative evaluation with representative users, that the user interface controls them. FDA applies its own human factors guidance alongside.',
    src: '4.2, 5.1–5.9 · IEC TR 62366-2', dels: ['uef','lab','rmf'] },
  { id: 's81001', code: 'IEC 81001-5-1:2021', name: 'Security in the software lifecycle', juris: ['EU','UK','US'],
    desc: 'Adds secure-development activities on top of IEC 62304: threat modelling, secure coding, security testing, vulnerability handling and patching. EU guidance in MDCG 2019-16.',
    src: 'Clauses 4–9 · MDCG 2019-16 · AAMI TIR57', dels: ['sec','soup','pms'] },
  { id: 's82304', code: 'IEC 82304-1:2016', name: 'Health software product safety', juris: ['EU','UK'],
    desc: 'For standalone software as a whole product: product requirements, product validation and accompanying documents. Calls up IEC 62304 for the lifecycle itself.',
    src: '4 requirements · 6 validation · 7 accompanying documents', dels: ['dhf','lab'] },
  { id: 's20417', code: 'ISO 20417 · ISO 15223-1', name: 'Labelling, IFU and symbols', juris: ['EU','UK','US'],
    desc: 'What information the manufacturer must supply and the symbols used on labels and screens, including electronic IFU for software.',
    src: 'ISO 20417:2021 · ISO 15223-1:2021 · Reg (EU) 2021/2226', dels: ['lab'] },
  { id: 'sclin', code: 'MDCG 2020-1 · IMDRF N41', name: 'Clinical evaluation of software', juris: ['EU','UK'],
    desc: 'Three pillars of evidence for MDSW: valid clinical association (scientific validity), technical or analytical performance, and clinical performance. Clinical investigations follow ISO 14155.',
    src: 'MDCG 2020-1 · IMDRF/SaMD WG/N41 · ISO 14155:2020', dels: ['cer','pms'] },
  { id: 'sqc', code: 'MDCG 2019-11 rev.1 · IMDRF N12', name: 'Qualification and classification', juris: ['EU','UK'],
    desc: 'Decision steps for whether software is a device at all, and how Rule 11 sets its class from the significance of the information and the state of the healthcare situation.',
    src: 'MDCG 2019-11 rev.1 (2025) · IMDRF/SaMD WG/N12', dels: ['ip','qc'] },
  { id: 'sfda', code: 'FDA guidance documents', name: 'FDA software, cyber and AI guidance', juris: ['US'],
    desc: 'Content of Premarket Submissions for Device Software Functions (2023) sets Basic or Enhanced documentation level. Cybersecurity in Medical Devices covers 524B content. PCCP guidance lets AI models change after clearance within an agreed plan. CDS guidance sets the device boundary.',
    src: 'Device Software Functions (2023) · Cybersecurity (2023, rev. 2025) · PCCP for AI-enabled DSF (2024) · CDS (2022)',
    dels: ['td','srs','soup','vv','sec','rel','ai'] },
];

const GROUPS = ['Definition','Quality system','Risk','Software lifecycle','Usability & security','Clinical','Market access','Post-market','Conditional'];
const DELS = [
  { id: 'ip', g: 0, name: 'Intended purpose statement', st: {EU:'R',UK:'R',US:'R'},
    desc: 'Medical purpose, target condition, intended users, use environment, patient population, inputs and outputs. Everything downstream depends on it: classification, clinical evidence, usability and risk.',
    src: 'MDR Art 2(12) · ISO 13485 7.3.3 · IEC 62366-1 5.1 · FDA indications for use' },
  { id: 'qc', g: 0, name: 'Qualification & classification rationale', st: {EU:'R',UK:'R',US:'E'},
    desc: 'Why the software is a device and which class it is in (Rule 11: I, IIa, IIb or III). For FDA: device determination, CDS criteria, product code and pathway (510(k), De Novo, PMA).',
    src: 'MDR Annex VIII Rule 11 · MDCG 2019-11 · UK MDR Annex IX · 21 CFR 860' },
  { id: 'qms', g: 1, name: 'Quality manual & QMS procedures', st: {EU:'R',UK:'R',US:'R'},
    desc: 'Quality manual, document and record control, management review, supplier control (including cloud hosting and SOUP vendors), internal audit, CAPA, and validation of QMS software tools.',
    src: 'ISO 13485 4.1.6, 4.2.2, 4.2.4, 5.6, 7.4, 8.2.4, 8.5 · MDR Art 10(9) · 21 CFR 820' },
  { id: 'dhf', g: 1, name: 'Design & development file', st: {EU:'R',UK:'R',US:'R'},
    desc: 'Design plan, inputs, outputs, reviews, verification, validation, transfer and change records, with traceability between them. Known as the Design History File in US practice.',
    src: 'ISO 13485 7.3.2–7.3.10 · IEC 82304-1 4, 6' },
  { id: 'rmf', g: 2, name: 'Risk management file', st: {EU:'R',UK:'R',US:'R'},
    desc: 'Risk management plan, hazard analysis (software, use-error and security causes), risk evaluation, risk controls and their verification, benefit-risk analysis, and risk management report.',
    src: 'ISO 14971 4.4–9 · IEC 62304 7 · MDR Annex I §1–9' },
  { id: 'sdp', g: 3, name: 'Software development & maintenance plan', st: {EU:'R',UK:'R',US:'R'},
    desc: 'Lifecycle model, deliverables for the safety class, tools, coding standards, configuration management, problem resolution, and how released software will be maintained.',
    src: 'IEC 62304 5.1, 6.1 · FDA development, configuration and maintenance practices' },
  { id: 'srs', g: 3, name: 'Requirements, architecture & design', st: {EU:'R',UK:'R',US:'R'},
    desc: 'Software requirements specification traced to risk controls; architecture showing items, interfaces, segregation and SOUP; detailed design for class C (and for FDA Enhanced level).',
    src: 'IEC 62304 5.2–5.4 · FDA SRS, architecture, SDS' },
  { id: 'soup', g: 3, name: 'SOUP list & SBOM', st: {EU:'R',UK:'R',US:'R'},
    desc: 'Every third-party component with version, required functions and performance, and known anomalies reviewed. A machine-readable SBOM is mandatory for US cyber devices and expected in the EU.',
    src: 'IEC 62304 5.3.3–5.3.4, 7.1.3, 8.1.2 · FD&C Act 524B · MDCG 2019-16' },
  { id: 'vv', g: 3, name: 'Verification & system test records', st: {EU:'R',UK:'R',US:'R'},
    desc: 'Unit verification (class B and C), integration and system tests against requirements, regression analysis, and a traceability matrix from requirement to test to risk control.',
    src: 'IEC 62304 5.5–5.7 · ISO 13485 7.3.6 · FDA software testing as part of V&V' },
  { id: 'rel', g: 3, name: 'Release record & known anomalies', st: {EU:'R',UK:'R',US:'R'},
    desc: 'Released version, how it was built, archived artefacts, and the list of residual anomalies with an evaluation of why each is acceptable.',
    src: 'IEC 62304 5.8 · FDA unresolved anomalies · revision level history' },
  { id: 'uef', g: 4, name: 'Usability engineering file', st: {EU:'R',UK:'R',US:'C'},
    desc: 'Use specification, user interface specification, hazard-related use scenarios, formative evaluations, and the summative evaluation report. FDA expects a human factors report where critical tasks exist.',
    src: 'IEC 62366-1 4.2, 5.1–5.9 · MDR Annex I §5, §22 · FDA human factors guidance' },
  { id: 'sec', g: 4, name: 'Cybersecurity file', st: {EU:'R',UK:'E',US:'R'},
    desc: 'Security risk assessment and threat model, security architecture, security testing including penetration tests, vulnerability management and coordinated disclosure plan, patching plan.',
    src: 'IEC 81001-5-1 · MDR Annex I §17.2, §17.4 · MDCG 2019-16 · FD&C Act 524B' },
  { id: 'cer', g: 5, name: 'Clinical evaluation plan & report', st: {EU:'R',UK:'R',US:'C'},
    desc: 'Evidence of valid clinical association, technical performance and clinical performance, from literature, testing and, where needed, clinical investigation. Includes the PMCF plan. For FDA, clinical or standalone performance testing goes in the submission.',
    src: 'MDR Art 61, Annex XIV · MDCG 2020-1 · IMDRF N41 · ISO 14155' },
  { id: 'lab', g: 6, name: 'Labelling, IFU & UDI', st: {EU:'R',UK:'R',US:'R'},
    desc: 'Labels and about screen, instructions for use (electronic IFU is allowed for software), symbols, and UDI assignment, with a new UDI-DI when a software change alters function or safety.',
    src: 'MDR Annex I §23, Art 27 · MDCG 2018-5 · ISO 20417 · ISO 15223-1 · IEC 82304-1 7 · 21 CFR 801, 830' },
  { id: 'gspr', g: 6, name: 'GSPR / Essential Requirements checklist', st: {EU:'R',UK:'R',US:null},
    desc: 'Each requirement of Annex I marked applicable or not, with the method used, standards applied, and where the evidence sits. In GB, the Essential Requirements checklist.',
    src: 'MDR Annex I, Annex II §4 · UK MDR Essential Requirements' },
  { id: 'td', g: 6, name: 'Technical documentation / submission', st: {EU:'R',UK:'R',US:'R'},
    desc: 'EU and GB: technical file structured per Annex II and III, reviewed by a notified or approved body for class IIa and above. US: 510(k), De Novo or PMA with software documentation at Basic or Enhanced level.',
    src: 'MDR Annex II–III · 21 CFR 807, 860, 814 · FDA device software functions guidance' },
  { id: 'doc', g: 6, name: 'Declaration of conformity & registration', st: {EU:'R',UK:'R',US:'R'},
    desc: 'EU DoC and CE marking, PRRC and EUDAMED registration; UKCA, UK Responsible Person and MHRA registration; FDA establishment registration and device listing.',
    src: 'MDR Art 15, 19, 29–31 · UK MDR registration · 21 CFR 807' },
  { id: 'pms', g: 7, name: 'Post-market surveillance & vigilance', st: {EU:'R',UK:'R',US:'R'},
    desc: 'PMS plan; PMS report (class I) or PSUR (IIa and above); PMCF report; trend reporting; vigilance and FDA medical device reports; CAPA; software maintenance and problem reports feeding back into the risk file.',
    src: 'MDR Art 83–92 · UK PMS regulations (from 16 Jun 2025) · 21 CFR 803 · ISO 14971 10 · IEC 62304 6, 9' },
  { id: 'csc', g: 8, name: 'Clinical safety case & hazard log', st: {EU:null,UK:'C',US:null},
    desc: 'Clinical risk management plan, hazard log and clinical safety case report, signed off by a Clinical Safety Officer. Needed to sell health IT into the NHS in England.',
    src: 'DCB0129 · DCB0160 (deploying organisation) · NHS DTAC' },
  { id: 'ai', g: 8, name: 'AI model documentation & change plan', st: {EU:'C',UK:'E',US:'E'},
    desc: 'Data governance and dataset documentation, model description, performance on representative data including subgroups, human oversight, logging, accuracy and robustness. FDA PCCP to pre-authorise model updates.',
    src: 'EU AI Act Art 10–15, 17, Annex IV · MDCG 2025-6 · FDA PCCP guidance · GMLP guiding principles' },
];

const ALL = {};
REGS.forEach(n => { n.kind = 'reg'; ALL[n.id] = n; });
STDS.forEach(n => { n.kind = 'std'; ALL[n.id] = n; });
DELS.forEach(n => { n.kind = 'del'; n.juris = Object.keys(n.st).filter(k => n.st[k]); ALL[n.id] = n; });
const STLABEL = { R: 'Required', E: 'Expected', C: 'Conditional' };
const esc = s => String(s).replace(/&/g,'&amp;').replace(/</g,'&lt;');

let state = { sel: 's62304', j: 'all' };
try { const v = localStorage.getItem('samd-j'); if (v) state.j = v; } catch (e) {}

function statChips(n) {
  return '<span class="stats">' + ['EU','UK','US'].map(k => {
    const s = n.st[k];
    return `<b class="st st-${s || 'N'}" title="${k}: ${s ? STLABEL[s] : 'not applicable'}">${s || '–'}</b>`;
  }).join('') + '</span>';
}

function nodeBtn(n) {
  if (n.kind === 'del') return `<button type="button" class="node del" data-id="${n.id}"><span class="name">${esc(n.name)}</span>${statChips(n)}</button>`;
  return `<button type="button" class="node ${n.kind}" data-id="${n.id}"><span class="code">${esc(n.code)}</span><span class="name">${esc(n.name)}</span></button>`;
}

const colReg = document.getElementById('col-reg'), colStd = document.getElementById('col-std'), colDel = document.getElementById('col-del');
colReg.insertAdjacentHTML('beforeend', REGS.map(nodeBtn).join(''));
colStd.insertAdjacentHTML('beforeend', STDS.map(nodeBtn).join(''));
colDel.insertAdjacentHTML('beforeend', GROUPS.map((g, i) =>
  `<div class="grouphead">${g}</div>` + DELS.filter(d => d.g === i).map(nodeBtn).join('')).join(''));

// Edges
const EDGES = [];
REGS.forEach(r => { r.stds.forEach(s => EDGES.push({a: r.id, b: s, t: 'rs'})); r.dels.forEach(d => EDGES.push({a: r.id, b: d, t: 'rd'})); });
STDS.forEach(s => s.dels.forEach(d => EDGES.push({a: s.id, b: d, t: 'sd'})));

const overlaps = (a, b) => a.juris.some(j => b.juris.includes(j));
const applies = n => state.j === 'all' || n.juris.includes(state.j);

function related(id) {
  const n = ALL[id], on = new Set([id]), edges = new Set();
  const key = e => e.a + '>' + e.b;
  if (n.kind === 'reg') {
    n.stds.forEach(s => { on.add(s); edges.add(n.id + '>' + s);
      ALL[s].dels.forEach(d => { if (overlaps(ALL[d], n)) { on.add(d); edges.add(s + '>' + d); } }); });
    n.dels.forEach(d => { on.add(d); edges.add(n.id + '>' + d); });
  } else if (n.kind === 'std') {
    REGS.forEach(r => { if (r.stds.includes(id)) { on.add(r.id); edges.add(r.id + '>' + id); } });
    n.dels.forEach(d => { on.add(d); edges.add(id + '>' + d); });
  } else {
    STDS.forEach(s => { if (s.dels.includes(id)) { on.add(s.id); edges.add(s.id + '>' + id);
      REGS.forEach(r => { if (r.stds.includes(s.id) && overlaps(r, n)) { on.add(r.id); edges.add(r.id + '>' + s.id); } }); } });
    REGS.forEach(r => { if (r.dels.includes(id)) { on.add(r.id); edges.add(r.id + '>' + id); } });
  }
  return { on, edges };
}

const map = document.getElementById('map'), wires = document.getElementById('wires'), detail = document.getElementById('detail');
const NS = 'http://www.w3.org/2000/svg';
const narrow = window.matchMedia('(max-width: 760px)');

function draw() {
  wires.innerHTML = '';
  if (narrow.matches) return;
  const c = map.getBoundingClientRect();
  wires.setAttribute('width', c.width); wires.setAttribute('height', c.height);
  const rel = state.sel ? related(state.sel) : null;
  const pos = {};
  map.querySelectorAll('.node').forEach(el => { const r = el.getBoundingClientRect();
    pos[el.dataset.id] = { l: r.left - c.left, r: r.right - c.left, y: r.top - c.top + r.height / 2 }; });
  const layers = [[], []];
  EDGES.forEach(e => {
    const A = ALL[e.a], B = ALL[e.b];
    if (!applies(A) || !applies(B)) return;
    const hot = rel && rel.edges.has(e.a + '>' + e.b);
    if (e.t === 'rd' && !hot) return;
    const p = pos[e.a], q = pos[e.b]; if (!p || !q) return;
    const x1 = p.r, x2 = q.l, dx = Math.max(24, (x2 - x1) * 0.45);
    const path = document.createElementNS(NS, 'path');
    path.setAttribute('d', `M${x1},${p.y} C${x1 + dx},${p.y} ${x2 - dx},${q.y} ${x2},${q.y}`);
    path.setAttribute('fill', 'none');
    path.setAttribute('stroke', e.t === 'sd' ? 'var(--std)' : 'var(--reg)');
    path.setAttribute('stroke-width', hot ? 1.8 : 1);
    path.setAttribute('stroke-opacity', hot ? 0.9 : (rel ? 0.08 : 0.22));
    if (e.t === 'rd') path.setAttribute('stroke-dasharray', '5 4');
    layers[hot ? 1 : 0].push(path);
  });
  layers.flat().forEach(p => wires.appendChild(p));
}

function linkChips(ids) {
  return '<div class="chips">' + ids.map(i => `<button type="button" class="chip ${ALL[i].kind}" data-go="${i}">${esc(ALL[i].kind === 'del' ? ALL[i].name : (ALL[i].kind === 'std' ? ALL[i].code : ALL[i].name))}</button>`).join('') + '</div>';
}

function renderDetail() {
  const n = ALL[state.sel];
  if (!n) { detail.innerHTML = '<span class="sublabel">Nothing selected</span><p>Select any regulation, standard or deliverable to trace its links.</p>'; return; }
  const { on } = related(n.id);
  const pick = k => [...on].filter(i => i !== n.id && ALL[i].kind === k && applies(ALL[i]));
  const kindLabel = { reg: 'Regulation', std: 'Standard / guidance', del: 'Deliverable' }[n.kind];
  let h = `<span class="sublabel">${kindLabel}</span><h3>${esc(n.name)}</h3>`;
  if (n.code) h += `<div class="src">${esc(n.code)}${n.sub ? ' · ' + esc(n.sub) : ''}</div>`;
  h += `<p>${esc(n.desc)}</p>`;
  if (n.kind === 'del') h += '<dl>' + ['EU','UK','US'].map(k => `<dt>${k}</dt><dd>${n.st[k] ? `<b class="st st-${n.st[k]}">${n.st[k]}</b> ${STLABEL[n.st[k]]}` : '<span style="color:var(--muted)">Not applicable</span>'}</dd>`).join('') + '</dl>';
  h += `<div><div class="sublabel">Where it comes from</div><div class="src">${esc(n.src)}</div></div>`;
  const regs = pick('reg'), stds = pick('std'), dels = pick('del');
  if (regs.length) h += `<div><div class="sublabel">${n.kind === 'del' ? 'Required by' : 'Cited by'}</div>${linkChips(regs)}</div>`;
  if (stds.length) h += `<div><div class="sublabel">${n.kind === 'reg' ? 'Standards it relies on' : 'Produced under'}</div>${linkChips(stds)}</div>`;
  if (dels.length) h += `<div><div class="sublabel">Deliverables</div>${linkChips(dels)}</div>`;
  detail.innerHTML = h;
}

function placeDetail() {
  const aside = document.querySelector('.layout');
  if (narrow.matches && state.sel) {
    const el = map.querySelector(`.node[data-id="${state.sel}"]`);
    if (el && el.nextElementSibling !== detail) el.after(detail);
    detail.classList.add('inline');
  } else if (detail.parentElement !== aside) { aside.appendChild(detail); detail.classList.remove('inline'); }
}

function update() {
  const rel = state.sel ? related(state.sel) : null;
  map.classList.toggle('has-sel', !!rel);
  map.querySelectorAll('.node').forEach(el => {
    const id = el.dataset.id;
    el.classList.toggle('sel', id === state.sel);
    el.classList.toggle('on', !!rel && rel.on.has(id) && id !== state.sel);
    el.classList.toggle('na', !applies(ALL[id]));
    el.setAttribute('aria-pressed', id === state.sel ? 'true' : 'false');
  });
  document.querySelectorAll('.filters button').forEach(b => b.setAttribute('aria-pressed', b.dataset.j === state.j ? 'true' : 'false'));
  placeDetail(); renderDetail(); draw(); renderTable();
}

function select(id) { state.sel = state.sel === id ? null : id; update(); }

map.addEventListener('click', e => { const b = e.target.closest('.node'); if (b) select(b.dataset.id); });
detail.addEventListener('click', e => {
  const b = e.target.closest('[data-go]'); if (!b) return;
  state.sel = b.dataset.go; update();
  const el = map.querySelector(`.node[data-id="${state.sel}"]`);
  if (el) { el.focus({ preventScroll: true }); el.scrollIntoView({ block: 'nearest', behavior: 'smooth' }); }
});
document.querySelector('.filters').addEventListener('click', e => {
  const b = e.target.closest('button'); if (!b) return;
  state.j = b.dataset.j; try { localStorage.setItem('samd-j', state.j); } catch (err) {}
  update();
});

function renderTable() {
  const cols = state.j === 'all' ? ['EU','UK','US'] : [state.j];
  let h = `<thead><tr><th>Deliverable</th><th>What it contains</th><th>Where it comes from</th>${cols.map(c => `<th class="c">${c}</th>`).join('')}</tr></thead><tbody>`;
  GROUPS.forEach((g, i) => {
    const rows = DELS.filter(d => d.g === i && applies(d)); if (!rows.length) return;
    h += `<tr class="grp"><td colspan="${3 + cols.length}">${g}</td></tr>`;
    rows.forEach(d => { h += `<tr><td><strong>${esc(d.name)}</strong></td><td>${esc(d.desc)}</td><td class="mono">${esc(d.src)}</td>` +
      cols.map(c => `<td class="c">${d.st[c] ? `<b class="st st-${d.st[c]}" title="${STLABEL[d.st[c]]}">${d.st[c]}</b>` : '–'}</td>`).join('') + '</tr>'; });
  });
  document.getElementById('regtable').innerHTML = h + '</tbody>';
}

update();
new ResizeObserver(() => draw()).observe(map);
narrow.addEventListener('change', update);
if (document.fonts && document.fonts.ready) document.fonts.ready.then(draw);
</script>

</body></html>